---
title: "Bradford Fire Protection - Damper Strip - Batt Insulation | Bradford"
description: "Bradford Fireseal Fire Damper Strip is a high-density, non-combustible rockwool insulation material specifically formulated to provide passive fire pr"
keywords: "Bradford Fire Protection - Damper Strip, Bradford batt, wall insulation, floor insulation, pipe insulation, duct insulation, insulation Australia, Bradford Australia"
status: "Draft - pending manufacturer TDS/SDS confirmation"
family_id: BRADFORD_FIRE_PROTECTION_DAMPER_STRIP
---

# Bradford Fire Protection - Damper Strip

**Bradford Batt** — bulk insulation batts for thermal and acoustic performance.

Bradford Fireseal Fire Damper Strip is a high-density, non-combustible rockwool insulation material specifically formulated to provide passive fire protection around fire dampers, service penetrations, and control joints. Manufactured by spinning molten natural rock and recycled blast furnace slag into bio-soluble fibres bonded with a thermosetting resin, it offers remarkable resistance to shrinkage at extreme fire temperatures up to 820°C. It is installed compressed in the gap between a fire damper sleeve and the fire-rated wall or floor structure.

## Key features

- Non-combustible stone wool material complying with AS 1530.1.
- Exceptional resistance to shrinkage under high fire temperatures.
- Specifically engineered for fire damper gaps and penetration sealing.
- High nominal density of 110 kg/m³ (Fibertex 820 base).
- Biosoluble safe-to-use FBS-1 rockwool formulation.
- Performance not adversely affected by contact with water.
- Easy to cut and friction-fit into tight structural joints.
- Made from natural rock and up to 40% recycled blast furnace slag.
- Suitable for Fire Resistance Levels (FRL) up to -/240/240 in tested systems.

## Applications and selection

- duct
- pipe
- wall
- internal wall
- floor

**Selection checklist**

1. Verify required Fire Resistance Level (FRL) and damper certification details.
2. Confirm gap dimensions between damper sleeve and structural wall/floor (typically 10-25mm).
3. Determine number of layers needed based on annular gap width.
4. Calculate total linear metres required around damper perimeters.
5. Confirm substrate compatibility (Speedpanel, Hebel, masonry, or drywall).


## Current catalogue range

| Variant | Size / rating | Pack |
| --- | --- | --- |
| Fireseal Fire Damper Strip 13mm | 13 mm x 750 mm x 225 mm | Pack of 15 or 60 pieces (45 lineal metres) |

_Variants from the manufacturer datasheet._

## Staff-release SKU coverage

Internal price-list identity and regional coverage only. These family links are preliminary and unreviewed; they do not establish technical evidence, selection eligibility, availability, or public approval. Melbourne is the baseline. State-specific sell-price differences/statuses are called out, but price amounts are intentionally not copied into this literature.

Source workbook: `67bbf9d8-e55a-4d3d-974c-1ac4bbe2a005-Insulation\_Easy\_Sell\_Price\_List\_V3\_Final\_Staff\_Release.xlsm`; SHA-256: `c6134ff77b8a5601dfd0f862cfb32a8166e42ed20c339c8901728d388495a1e9`.

| Our SKU | Product | Match status | State presence | State differences (price values omitted) |
| --- | --- | --- | --- | --- |
| `BRADFIREDAMPERT13W225L750PK60` | Fire Protection - Damper Strip 13 750 x 225 60 45 | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |

## Technical data

| Property | Value | Standard |
| --- | --- | --- |
| Material | Bio-soluble rockwool (FBS-1) | - |
| Nominal Density | 110 kg/m³ | - |
| Thickness | 13 mm | - |
| Dimensions | 750 mm x 225 mm (or 750 mm x 75 mm) | - |
| Combustibility | Non-combustible | AS 1530.1 |
| Fire Hazard Indices | Ignitability: 0, Spread of Flame: 0, Heat Evolved: 0, Smoke Developed: 0-1 | AS/NZS 1530.3 |
| Maximum Service Temperature | 820°C (continuous) | - |
| Required Installation Compression | Minimum 15% compression (compressed to 85% of original thickness) | AS 1668.1 / AS 4072.1 |

Extracted from manufacturer datasheet: https://www.bradfordinsulation.com.au/commercial-and-industrial-insulation/walls/fireseal

## Fire, testing and compliance context

Non-combustible to AS 1530.1; AS/NZS 1530.3 indices: Ignitability: 0, Spread of Flame: 0, Heat Evolved: 0, Smoke Developed: 0-1; Suitable for FRLs up to -/240/240 when installed as part of tested systems (AS 1530.4, AS 4072.1, AS 1668.1)

AS 1530.1, AS 1530.4, AS 1668.1, AS 4072.1, NCC Deemed-to-Satisfy non-combustible material

- NCC / project compliance: conditional — project-specific evidence required.
- BAL: not verified.
- Datasheet: https://www.csrbradford.com.au/ (link audited 2026-09-05; exact product TDS may still be pending).
- SDS: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.

## Recommended accessories

- Fire-rated polyurethane or acrylic sealant.
- Galvanised steel retaining angles.
- Foil sealing tape.


## Limitations and warnings

- Must be compressed by at least 15% to maintain rated fire integrity.
- Not designed as external exposed weatherproofing without protective flashing.
- Must not be loaded structurally; damper body must be independently supported.

## Installation overview

1. Clean opening around fire damper sleeve, pipe penetration, or control joint.
2. Cut Fireseal Damper Strip to length allowing for continuous perimeter wrapping.
3. Pack strips tightly into the gap between damper sleeve and fire-rated substrate.
4. Ensure the 13mm strip is compressed by at least 15% (to 11mm or less) to form a tight seal.
5. Seal all butt joints neatly with approved fire-rated sealant or tape if required by system specification.
6. Fix damper retaining angles over the joint as per manufacturer fire test requirements.

## Safety and handling

Confirm the current SDS before handling or cutting. No product-specific hazard classification is asserted here.

## Sustainability and indoor environment

Manufactured from up to 40% recycled blast furnace slag; FBS-1 bio-soluble formulation; zero ODP

## Warranty, returns and support

Backed by CSR Bradford product warranty

## Specification starting point

> Insulation shall be Bradford Fire Protection - Damper Strip (batt) by Bradford, selected to suit the confirmed application and required rating. Exact product, thickness and compliance to be confirmed by the project reviewer against the current manufacturer TDS before ordering.

## Source register

- SRC-01 Manufacturer datasheet: https://www.csrbradford.com.au/.
- SRC-02 Safety data sheet: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.
- SRC-03 Internal SKU catalogue (1 variant(s)).

## Review actions before publication

- Confirm the exact product TDS deep link and re-validate all technical values against it.
- Confirm SDS currency and handling guidance.
- Approve environmental and warranty wording with the manufacturer.
- Human review of NCC, fire, BAL and acoustic claims remains mandatory.

_Draft generated 2026-09-05 from the internal knowledge base. Technical values and claims remain subject to manufacturer review before publication._
