---
title: "Bradford Fire Protection - Metal Roof - Batt Insulation | Bradford"
description: "Bradford Fire Protection - Metal Roof (Bradford Fireseal Party Wall Sealer for Metal Roofs / Fireseal FZ Metal Roof Batts) is a high-temperature, non-"
keywords: "Bradford Fire Protection - Metal Roof, Bradford batt, wall insulation, roof insulation, insulation Australia, Bradford Australia"
status: "Draft - pending manufacturer TDS/SDS confirmation"
family_id: BRADFORD_FIRE_PROTECTION_METAL_ROOF
---

# Bradford Fire Protection - Metal Roof

**Bradford Batt** — bulk insulation batts for thermal and acoustic performance.

Bradford Fire Protection - Metal Roof (Bradford Fireseal Party Wall Sealer for Metal Roofs / Fireseal FZ Metal Roof Batts) is a high-temperature, non-combustible rockwool insulation product designed to seal the junction between the top of a fire-rated party wall and metal roof sheeting. Manufactured from molten rock and blast furnace slag bonded with thermosetting resin, the 75mm thick blanket or batts are installed under 10-15% compression beneath corrugated or trapezoidal metal roof profiles. It blocks the passage of fire, smoke, and burning embers between adjoining tenancies in Class 1 buildings and meets BAL-FZ bushfire conditions.

## Key features

- Non-combustible stone wool construction tested to AS 1530.1.
- 75mm thickness tailored specifically for deeper corrugations of metal roofing profiles.
- Seals top-of-wall gaps to prevent flame, spark, and ember spread between tenancies.
- Highly resistant to shrinkage and degradation under extreme fire temperatures up to 1000°C.
- Suitable for Bushfire Attack Level BAL-FZ applications under metal roofs.
- Bio-soluble FBS-1 formulation safe to handle and install.
- Performance unaffected by contact with water.
- Complies with NCC Volume Two Deemed-to-Satisfy party wall requirements.

## Applications and selection

- roof
- roofline
- wall
- internal wall

**Selection checklist**

1. Confirm roof cladding type is metal deck / corrugated sheeting (requiring 75mm thickness).
2. Select width based on wall thickness (300mm for single/standard walls, 360mm for wider cavity party walls).
3. Calculate total linear metres needed along the top of the party wall.
4. Check if project is in a BAL-FZ bushfire attack zone.


## Current catalogue range

| Variant | Size / rating | Pack |
| --- | --- | --- |
| Fireseal Party Wall Sealer for Metal Roofs 75x300mm | 75 mm x 4000 mm x 300 mm (2 pieces, 8 lineal metres) | Pack of 2 rolls (Code: 123444) |
| Fireseal Party Wall Sealer for Metal Roofs 75x360mm | 75 mm x 4000 mm x 360 mm (2 pieces, 8 lineal metres) | Pack of 2 rolls (Code: 123446) |
| Fireseal FZ Metal Roof Batts | 75 mm x 90 mm x 1200 mm | Pack of 15 pieces (18 lineal metres, Code: 125084) |

_Variants from the manufacturer datasheet._

## Staff-release SKU coverage

Internal price-list identity and regional coverage only. These family links are preliminary and unreviewed; they do not establish technical evidence, selection eligibility, availability, or public approval. Melbourne is the baseline. State-specific sell-price differences/statuses are called out, but price amounts are intentionally not copied into this literature.

Source workbook: `67bbf9d8-e55a-4d3d-974c-1ac4bbe2a005-Insulation\_Easy\_Sell\_Price\_List\_V3\_Final\_Staff\_Release.xlsm`; SHA-256: `c6134ff77b8a5601dfd0f862cfb32a8166e42ed20c339c8901728d388495a1e9`.

| Our SKU | Product | Match status | State presence | State differences (price values omitted) |
| --- | --- | --- | --- | --- |
| `BRADFIREMETALROOFT75W300L4MPK2` | Fire Protection - Metal Roof 75 4000 X 300 2 8 | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `BRADFIRETILEROOFT50W300L4MPK2` | Fire Protection - Tile Roof 50 4000 X 300 2 8 | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |

## Technical data

| Property | Value | Standard |
| --- | --- | --- |
| Material | Bio-soluble rockwool (FBS-1) | - |
| Nominal Thickness | 75 mm | - |
| Dimensions (Roll/Blanket) | 4000 mm length x 300 mm or 360 mm width | - |
| Dimensions (FZ Batt option) | 1200 mm length x 90 mm width x 75 mm thickness | - |
| Combustibility | Non-combustible | AS 1530.1 |
| Fire Hazard Indices | Ignitability: 0, Spread of Flame: 0, Heat Evolved: 0, Smoke Developed: 0-1 | AS/NZS 1530.3 |
| Installation Compression | Minimum 10% to 15% compression under metal roof profile | - |
| Thermal Performance | R1.8 (uncompressed 75mm) | AS/NZS 4859.1 |

Extracted from manufacturer datasheet: https://www.bradfordinsulation.com.au/commercial-and-industrial-insulation/walls/fireseal

## Fire, testing and compliance context

Non-combustible to AS 1530.1; AS/NZS 1530.3: Ignitability 0, Spread of Flame 0, Heat Evolved 0, Smoke Developed 0-1; Suitable for BAL-FZ bushfire conditions to AS 3959; Meets NCC separating wall fire requirements

NCC Volume Two / ABCB Housing Provisions Standard Part 9.3; AS 1530.1; AS/NZS 4859.1; AS 3959 (BAL-FZ)

- NCC / project compliance: conditional — project-specific evidence required.
- BAL: not verified.
- Datasheet: https://www.csrbradford.com.au/ (link audited 2026-09-05; exact product TDS may still be pending).
- SDS: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.

## Recommended accessories

- Bradford Fireseal Party Wall Batten Fillers.
- Bradford Fireseal Party Wall Batts.


## Limitations and warnings

- Must be compressed minimum 10-15% by roof sheets to ensure smoke/flame barrier.
- Not suitable as exposed roof sarking membrane.
- Must be protected from pooling water or continuous weathering.

## Installation overview

1. Lay Fireseal 75mm Party Wall Sealer along the full length of the top of the fire-rated wall.
2. Ensure blanket overhangs the wall thickness symmetrically (300mm or 360mm width).
3. Fix metal roofing sheets down over the blanket ensuring at least 10-15% compression across all roof ribs and pans.
4. Where joints in blanket occur, butt tightly together with a minimum 50mm overlap or Vee cut.
5. Inspect from ceiling space to confirm all corrugations and crests are fully packed and sealed.

## Safety and handling

Confirm the current SDS before handling or cutting. No product-specific hazard classification is asserted here.

## Sustainability and indoor environment

Manufactured from up to 40% recycled blast furnace slag; bio-soluble FBS-1; zero ODP

## Warranty, returns and support

Backed by CSR Bradford product warranty

## Specification starting point

> Insulation shall be Bradford Fire Protection - Metal Roof (batt) by Bradford, selected to suit the confirmed application and required rating. Exact product, thickness and compliance to be confirmed by the project reviewer against the current manufacturer TDS before ordering.

## Source register

- SRC-01 Manufacturer datasheet: https://www.csrbradford.com.au/.
- SRC-02 Safety data sheet: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.
- SRC-03 Internal SKU catalogue (1 variant(s)).

## Review actions before publication

- Confirm the exact product TDS deep link and re-validate all technical values against it.
- Confirm SDS currency and handling guidance.
- Approve environmental and warranty wording with the manufacturer.
- Human review of NCC, fire, BAL and acoustic claims remains mandatory.

_Draft generated 2026-09-05 from the internal knowledge base. Technical values and claims remain subject to manufacturer review before publication._
