---
title: "Bradford Fire Protection - Tile Roof - Batt Insulation | Bradford"
description: "Bradford Fire Protection - Tile Roof (Bradford Fireseal Party Wall Sealer for Tiled Roofs / Fireseal FZ Tile Roof Batts) is a non-combustible stone wo"
keywords: "Bradford Fire Protection - Tile Roof, Bradford batt, wall insulation, roof insulation, insulation Australia, Bradford Australia"
status: "Draft - pending manufacturer TDS/SDS confirmation"
family_id: BRADFORD_FIRE_PROTECTION_TILE_ROOF
---

# Bradford Fire Protection - Tile Roof

**Bradford Batt** — bulk insulation batts for thermal and acoustic performance.

Bradford Fire Protection - Tile Roof (Bradford Fireseal Party Wall Sealer for Tiled Roofs / Fireseal FZ Tile Roof Batts) is a non-combustible stone wool insulation product designed to seal the junction between the top of a fire-rated party wall and concrete or terracotta roof tiles. Available as a 50mm thick roll (4000mm x 300mm or 360mm) or 100mm x 115mm x 1200mm batts, it compresses under the tiled roof build-up to prevent fire, sparks, and embers from traveling between adjoining occupancies in Class 1 buildings. It delivers high thermal stability, resisting shrinkage under extreme fire exposure, and meets BAL-FZ bushfire standards.

## Key features

- Non-combustible stone wool construction complying with AS 1530.1.
- 50mm thickness optimised for profile depths of concrete and terracotta roof tiles.
- Seals top-of-wall junctions to prevent flame and spark spread between tenancies.
- Outstanding resistance to shrinkage under extreme fire conditions up to 1000°C.
- Certified for Bushfire Attack Level BAL-FZ construction under tiled roofs.
- Bio-soluble FBS-1 rockwool formulation.
- Water-resistant fibres that do not degrade upon contact with moisture.
- Satisfies NCC / BCA Deemed-to-Satisfy provisions for Class 1 separating walls.

## Applications and selection

- roof
- roofline
- wall
- internal
wall

**Selection checklist**

1. Confirm roof covering is concrete or terracotta tiles (requiring 50mm thickness).
2. Select width based on party wall structure (300mm standard, 360mm for wider cavity party walls).
3. Measure total linear metres needed along the top of party walls.
4. Check if property is in a BAL-FZ bushfire attack zone.


## Current catalogue range

| Variant | Size / rating | Pack |
| --- | --- | --- |
| Fireseal Party Wall Sealer for Tiled Roofs 50x300mm | 50 mm x 4000 mm x 300 mm (2 pieces, 8 lineal metres) | Pack of 2 rolls (Code: 123443) |
| Fireseal Party Wall Sealer for Tiled Roofs 50x360mm | 50 mm x 4000 mm x 360 mm (2 pieces, 8 lineal metres) | Pack of 2 rolls (Code: 123445) |
| Fireseal FZ Tile Roof Batts | 100 mm x 115 mm x 1200 mm | Pack of 8 pieces (9.6 lineal metres, Code: 125083) |

_Variants from the manufacturer datasheet._

## Staff-release SKU coverage

_No SKU from this workbook was mapped or proposed for this family._

## Technical data

| Property | Value | Standard |
| --- | --- | --- |
| Material | Bio-soluble rockwool (FBS-1) | - |
| Nominal Thickness | 50 mm (blanket) or 100 mm (FZ tile batt) | - |
| Dimensions (Blanket) | 4000 mm length x 300 mm or 360 mm width | - |
| Dimensions (FZ Tile Batt) | 1200 mm length x 115 mm width x 100 mm thickness | - |
| Combustibility | Non-combustible | AS 1530.1 |
| Fire Hazard Indices | Ignitability: 0, Spread of Flame: 0, Heat Evolved: 0, Smoke Developed: 0-1 | AS/NZS 1530.3 |
| Installation Compression | Minimum 10% to 15% compression beneath roof tiles | - |
| Thermal Performance | R1.2 (uncompressed 50mm) | AS/NZS 4859.1 |

Extracted from manufacturer datasheet: https://www.bradfordinsulation.com.au/commercial-and-industrial-insulation/walls/fireseal

## Fire, testing and compliance context

Non-combustible to AS 1530.1; AS/NZS 1530.3: Ignitability 0, Spread of Flame 0, Heat Evolved 0, Smoke Developed 0-1; Suitable for BAL-FZ bushfire zones under AS 3959; NCC separating wall compliance

NCC Volume Two / ABCB Housing Provisions Standard Part 9.3; AS 1530.1; AS/NZS 4859.1; AS 3959

- NCC / project compliance: conditional — project-specific evidence required.
- BAL: not verified.
- Datasheet: https://www.csrbradford.com.au/ (link audited 2026-09-05; exact product TDS may still be pending).
- SDS: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.

## Recommended accessories

- Bradford Fireseal Party Wall Batten Fillers.
- Bradford Fireseal Party Wall Batts.


## Limitations and warnings

- Must be compressed minimum 10-15% by roof tiles to ensure fire and smoke seal.
- Not suitable for deep-rib metal roofing where 75mm is required.
- Must not be left exposed to pooling water or continuous outdoor weathering.

## Installation overview

1. Roll Fireseal 50mm Party Wall Sealer along the top of the fire-rated party wall prior to roof tile installation.
2. Ensure the blanket spans the full width of the wall and timber/steel framing.
3. Lay roof tile battens and tiles over the sealer, ensuring continuous 10-15% compression beneath tile profiles.
4. Butt joints in blanket tightly together with no gaps.
5. Verify no void exists where tile profiles create contours above the party wall line.

## Safety and handling

Confirm the current SDS before handling or cutting. No product-specific hazard classification is asserted here.

## Sustainability and indoor environment

Manufactured from natural rock and recycled blast furnace slag; bio-soluble FBS-1; zero ODP

## Warranty, returns and support

Backed by CSR Bradford product warranty

## Specification starting point

> Insulation shall be Bradford Fire Protection - Tile Roof (batt) by Bradford, selected to suit the confirmed application and required rating. Exact product, thickness and compliance to be confirmed by the project reviewer against the current manufacturer TDS before ordering.

## Source register

- SRC-01 Manufacturer datasheet: https://www.csrbradford.com.au/.
- SRC-02 Safety data sheet: https://www.firecrunch.com.au/wp-content/uploads/2016/02/BRADFORD-MSDS-e3a0-435b-b6ef-6f1027726ce6.pdf.
- SRC-03 Internal SKU catalogue (1 variant(s)).

## Review actions before publication

- Confirm the exact product TDS deep link and re-validate all technical values against it.
- Confirm SDS currency and handling guidance.
- Approve environmental and warranty wording with the manufacturer.
- Human review of NCC, fire, BAL and acoustic claims remains mandatory.

_Draft generated 2026-09-05 from the internal knowledge base. Technical values and claims remain subject to manufacturer review before publication._
