---
title: "Proctor Drainage / Ventilation - Drainage / Ventilation Insulation | Proctor"
description: "Proctor Drainage / Ventilation represents an engineered suite of passive roof and wall cavity ventilation and drainage components, including ProctorPa"
keywords: "Proctor Drainage / Ventilation, wall insulation, roof insulation, insulation Australia, Proctor Australia"
status: "Draft - pending manufacturer TDS/SDS confirmation"
family_id: PROCTOR_DRAINAGE_VENTILATION
---

# Proctor Drainage / Ventilation

**Proctor Drainage / Ventilation** — drainage / ventilation insulation product.

Proctor Drainage / Ventilation represents an engineered suite of passive roof and wall cavity ventilation and drainage components, including ProctorPassive Drainage Battens (DB-FR), ProctorVent Vented Battens (VB10 & VB20), Over-Fascia Vents (FV10 & FV25), and Ridge Vents (RV10). Manufactured from high-compressive-strength, flame-retardant polyolefin and polypropylene extrusions with a Spread of Flame index of 0, these components create continuous 10mm to 20mm drained cavities behind claddings and beneath metal roofing. They discharge trapped moisture and condensation while promoting natural buoyancy airflow to prevent timber rot, corrosion, and mould.

## Key features

- High-compressive-strength polyolefin drainage battens (>500 kPa to ASTM D695).
- Flame retardant formulation with Spread of Flame index of 0 to AS 1530.3.
- Creates continuous, calculated 10mm or 20mm ventilation and drainage pathways.
- Specifically designed to prevent ponding on sarking behind roof battens and at eaves.
- Reduces conductive heat transfer between metal cladding and building frames.
- 4mm evenly spaced apertures prohibit large insects while preventing capillary water draw.
- Self-adhesive backing on vented battens allows fast, temporary hold prior to mechanical fixing.
- Fully compliant with NCC 2022 condensation management provisions (F8D5 & 10.8.3).
- Intumescent option (DB-FR-INT) swells upon fire exposure to slow flame spread.
- Comprehensive range includes fascia vents, ridge vents, vented battens, and eaves baffles.

## Applications and selection

- roof
- roofline
- wall
- external wall

**Selection checklist**

1. Confirm application (metal roof drainage vs drained cavity wall behind cladding).
2. Select cavity depth (10mm for VB10/DB-FR or 20mm for VB20 to meet NCC 2022 deemed-to-satisfy requirements).
3. Choose roof fascia vent model based on roof pitch (FV10 for pitch >22°; FV25 for pitch <22° and cathedral roofs).
4. Calculate total linear meterage of battens and vents required.


## Current catalogue range

| Variant | Size / rating | Pack |
| --- | --- | --- |
| ProctorPassive Drainage Batten DB-FR | 10.5 mm x 40 mm x 2500 mm (folded to 1.25m, 40 per pack, 100lm) | Pack of 40 (100 lm) |
| ProctorVent Vented Batten VB10 | 10 mm thickness x 1000 mm length | Pack |
| ProctorVent Vented Batten VB20 | 20 mm thickness x 1000 mm length (16,000 mm²/m airflow) | Pack |
| ProctorVent Over Fascia Vent FV10 | 10,000 mm²/m airflow capacity | Unit |
| ProctorVent Over Fascia Vent FV25 | 25,000 mm²/m airflow capacity | Unit |
| ProctorVent Ridge Vent RV10 | 10,000 mm²/m airflow capacity | Unit |

_Variants from the manufacturer datasheet._

## Staff-release SKU coverage

Internal price-list identity and regional coverage only. These family links are preliminary and unreviewed; they do not establish technical evidence, selection eligibility, availability, or public approval. Melbourne is the baseline. State-specific sell-price differences/statuses are called out, but price amounts are intentionally not copied into this literature.

Source workbook: `67bbf9d8-e55a-4d3d-974c-1ac4bbe2a005-Insulation\_Easy\_Sell\_Price\_List\_V3\_Final\_Staff\_Release.xlsm`; SHA-256: `c6134ff77b8a5601dfd0f862cfb32a8166e42ed20c339c8901728d388495a1e9`.

| Our SKU | Product | Match status | State presence | State differences (price values omitted) |
| --- | --- | --- | --- | --- |
| `PRODRAINDC8PLUSW2400L20MRL` | ProctorGeo D-Rain DC8 Plus | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PRODRAINDC8W2400L20MRL` | ProctorGeo D-Rain DC8 | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOHC20W1020L45MRL` | ProctorGeo HC20 EnkaVent | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOHC8W1020L75MRL` | ProctorGeo HC8 EnkaVent | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOIRMAW1500L50MRL` | ProctorGeo IRMA \(1.5m\) | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOIRMAW3000L50MRL` | ProctorGeo IRMA \(3m\) | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOVAP120W1500L30MRL` | ProctorGeo Vap120 \(1.5m\) | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROGEOVAP120W3000L30MRL` | ProctorGeo Vap120 \(3m\) | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |
| `PROVENTIENTWALLVENTEA` | Ventient Wall Vent | Heuristic candidate; review | Melbourne, Sydney, Brisbane, Adelaide, Perth \(Melbourne baseline\) | price status: Melbourne: numeric, Sydney: numeric, Brisbane: numeric, Adelaide: numeric, Perth: numeric |

## Technical data

| Property | Value | Standard |
| --- | --- | --- |
| Material | Flame retardant polyolefin extrusion / polypropylene | - |
| Batten Dimensions (DB-FR) | 10.5 mm thickness x 40 mm width x 2500 mm length (folds to 21mm) | - |
| Vented Batten Thicknesses (VB10 / VB20) | VB10: 10 mm; VB20: 20 mm | - |
| Compressive Strength | > 500 kPa | ASTM D695 |
| Airflow Capacity (VB20) | 16,000 mm² per linear metre | - |
| Airflow Capacity (FV10 / FV25) | FV10: 10,000 mm²/m; FV25: 25,000 mm²/m | - |
| Spread of Flame Index | 0 (Range 0-10) | AS 1530.3 |
| Maximum Service Temperature | 90°C (melting point 160°C) | ASTM D3418 |
| Aperture Size | 4 mm openings (prevents capillary action and insect entry) | - |

Extracted from manufacturer datasheet: https://proctorgroup.com.au/roof-ventilation/

## Fire, testing and compliance context

Spread of Flame Index: 0 to AS 1530.3; Tested as per Specification C1.10 (7) of the NCC; Intumescent option available

NCC 2022 Volume 1 (F8D5) and Volume 2 (10.8.3) condensation management requirements for ventilated roof spaces and drained wall cavities; AS 1530.3

- NCC / project compliance: conditional — project-specific evidence required.
- BAL: not verified.
- Datasheet: https://proctorgroup.com.au/ (link audited 2026-09-05; exact product TDS may still be pending).
- SDS: https://proctorgroup.com.au/wp-content/uploads/2021/02/DCT_PIR_Silver_White_Tissue_Ver_2_2020-2.pdf.

## Recommended accessories

- ProctorWrap vapour permeable membranes.
- ProctorWrap HighTack PLUS Tape.
- Extended length cladding fasteners.


## Limitations and warnings

- Non-structural cavity spacer; claddings and roof sheets must fix through the batten into structural framing.
- Do not over-torque fasteners to avoid crushing the ventilation openings.
- Maximum service temperature is 90°C.

## Installation overview

1. For roofs, install sarking over purlins with minimum drape to prevent ponding.
2. Lay ProctorPassive DB-FR running the full length of each roof batten or beneath concealed-fix clips.
3. Fix roof sheeting through battens into structural framing, ensuring torque does not crush the batten profile.
4. For walls, fix DB-FR or VB10/VB20 vertically or horizontally aligned with studs, noggings, and window perimeters.
5. Use the integrated adhesive backing on vented battens to hold them in place prior to mechanical fastening.
6. Fix external wall cladding through the drainage battens directly into framing studs as normal.
7. Combine with Over-Fascia Vents (FV10/FV25) and Ridge Vents (RV10) to complete the continuous passive airflow loop.

## Safety and handling

Confirm the current SDS before handling or cutting. No product-specific hazard classification is asserted here.

## Sustainability and indoor environment

100% recyclable polyolefin / polypropylene; zero ODP; non-toxic

## Warranty, returns and support

Backed by Proctor Group Australia product warranty

## Specification starting point

> Insulation shall be Proctor Drainage / Ventilation (drainage / ventilation) by Proctor, selected to suit the confirmed application and required rating. Exact product, thickness and compliance to be confirmed by the project reviewer against the current manufacturer TDS before ordering.

## Source register

- SRC-01 Manufacturer datasheet: https://proctorgroup.com.au/.
- SRC-02 Safety data sheet: https://proctorgroup.com.au/wp-content/uploads/2021/02/DCT_PIR_Silver_White_Tissue_Ver_2_2020-2.pdf.
- SRC-03 Internal SKU catalogue (2 variant(s)).

## Review actions before publication

- Confirm the exact product TDS deep link and re-validate all technical values against it.
- Confirm SDS currency and handling guidance.
- Approve environmental and warranty wording with the manufacturer.
- Human review of NCC, fire, BAL and acoustic claims remains mandatory.

_Draft generated 2026-09-05 from the internal knowledge base. Technical values and claims remain subject to manufacturer review before publication._
